\begin{table}[htbp]
\centering
\resizebox{\textwidth}{!}{%
\begin{tabular}{llrrrrrr}
\toprule
Vintage & State & Solar (GW) & Wind (GW) & BESS Pwr (GW) & BESS Eng (GWh) & Landed LCOE (INR/kWh) & Achieved RPO (\%) \\
\midrule
2024--25 & Rajasthan & 2.82 & 0.19 & 1.95 & 7.78 & 5.23 & 97.9 \\
 & Gujarat & 2.88 & 0.20 & 1.93 & 7.73 & 5.27 & 97.8 \\
 & Tamil Nadu & 2.68 & 0.19 & 1.80 & 7.19 & 5.60 & 97.8 \\
 & Karnataka & 2.64 & 0.18 & 1.81 & 7.25 & 5.57 & 97.8 \\
\addlinespace
2025--26 & Rajasthan & 2.82 & 0.19 & 1.95 & 7.79 & 4.89 & 98.0 \\
 & Gujarat & 2.89 & 0.19 & 1.93 & 7.74 & 4.93 & 97.9 \\
 & Tamil Nadu & 2.69 & 0.18 & 1.80 & 7.21 & 5.23 & 97.8 \\
 & Karnataka & 2.64 & 0.18 & 1.81 & 7.26 & 5.21 & 97.9 \\
\addlinespace
2026--27 & Rajasthan & 2.83 & 0.19 & 1.95 & 7.81 & 4.59 & 98.1 \\
 & Gujarat & 2.90 & 0.19 & 1.94 & 7.75 & 4.62 & 98.0 \\
 & Tamil Nadu & 2.69 & 0.18 & 1.81 & 7.22 & 4.91 & 98.0 \\
 & Karnataka & 2.65 & 0.18 & 1.82 & 7.27 & 4.88 & 98.0 \\
\addlinespace
2027--28 & Rajasthan & 2.83 & 0.19 & 1.95 & 7.81 & 4.26 & 98.1 \\
 & Gujarat & 2.90 & 0.19 & 1.94 & 7.76 & 4.29 & 98.0 \\
 & Tamil Nadu & 2.70 & 0.18 & 1.81 & 7.23 & 4.56 & 98.1 \\
 & Karnataka & 2.66 & 0.18 & 1.82 & 7.28 & 4.53 & 98.1 \\
\addlinespace
2028--29 & Rajasthan & 2.84 & 0.19 & 1.96 & 7.83 & 4.04 & 98.2 \\
 & Gujarat & 2.91 & 0.19 & 1.94 & 7.77 & 4.07 & 98.1 \\
 & Tamil Nadu & 2.71 & 0.18 & 1.81 & 7.24 & 4.32 & 98.2 \\
 & Karnataka & 2.66 & 0.18 & 1.82 & 7.29 & 4.30 & 98.2 \\
\addlinespace
2029--30 & Rajasthan & 2.84 & 0.19 & 1.96 & 7.83 & 3.83 & 98.2 \\
 & Gujarat & 2.91 & 0.19 & 1.94 & 7.78 & 3.86 & 98.2 \\
 & Tamil Nadu & 2.72 & 0.18 & 1.81 & 7.26 & 4.10 & 98.3 \\
 & Karnataka & 2.66 & 0.17 & 1.83 & 7.30 & 4.08 & 98.3 \\
\bottomrule
\end{tabular}
}
\caption{8,760-hour empirical HiGHS LP optimization results across Indian states and commissioning vintages (1,000~MW peak load, 4-hour BESS baseline).}
\label{tab:scenario_results_4h}
\end{table}