\begin{table}[htbp]
\centering
\small
\resizebox{\textwidth}{!}{%
\begin{tabular}{lccccc}
\toprule
Tender / Procurement Mechanism & Primary Source \& Winner & Target State Corridor & Awarded Tariff ($T_{\text{tender}}$, INR/kWh) & Model Landed LCOE ($LCOE_{\text{model}}$, INR/kWh) & Benchmark Variance Formula \& Exact Calculation (\%) \\
\midrule
SECI 1,200~MW Peak Power & Mercom / Greenko (900~MW) & Rajasthan & 2.88 Off-Peak / 6.12 Peak (Wtd Avg 4.04) & 3.83 (RJ 4h) & $\frac{3.83 - 4.04}{4.04} = \mathbf{-5.2\%}$ (vs 4.04 Wtd Avg) \\
 & Mercom / ReNew (300~MW) & Rajasthan & 2.88 Off-Peak / 6.85 Peak (Wtd Avg 4.30) & 3.83 (RJ 4h) & $\frac{3.83 - 4.30}{4.30} = \mathbf{-10.9\%}$ (vs 4.30 Wtd Avg) \\
\addlinespace
SECI RTC-I 400~MW & Mercom / ReNew (400~MW) & Gujarat & 2.90 Yr-1 Base (3\% Esc to 3.60 Lev) & 3.86 (GJ 4h) & $\frac{3.86 - 3.60}{3.60} = \mathbf{+7.3\%}$ (vs Lev 3.60 PPA) \\
\addlinespace
SECI FDRE Tranche IV (630~MW) & Mercom / JSW, Hero, Vena & Karnataka & 4.98 -- 4.99 (Landed Firm Tariff) & 4.08 (KA 4h) & $\frac{4.08 - 4.98}{4.98} = \mathbf{-18.2\%}$ (vs 4.98 L1) \\
 & Mercom / Hexa, Serentica & Tamil Nadu & 4.98 -- 4.99 (Landed Firm Tariff) & 4.10 (TN 4h) & $\frac{4.10 - 4.98}{4.98} = \mathbf{-17.7\%}$ (vs 4.98 L1) \\
\addlinespace
GUVNL 500~MW Grid BESS (Cap Charge) & Mercom / Solarworld, HG Infra & Gujarat & 280k--285.6k/MW-mo (3,400.3/kW-yr) & 3,057.0/kW-yr (2h BESS Cap) & $\frac{3057.0 - 3400.3}{3400.3} = \mathbf{-10.1\%}$ (Direct 2h Cap Charge) \\
GUVNL 500~MW Grid BESS (RTC Tariff) & Mercom / Landed Service & Gujarat & 3.78 (Landed Standalone BESS RTC) & 3.86 (GJ 4h Landed) & $\frac{3.86 - 3.78}{3.78} = \mathbf{+2.2\%}$ (vs Landed RTC Service) \\
\addlinespace
RUMSL 600~MW Solar-Storage & Mercom / ACME, Ceigall & Rajasthan & 2.70 -- 2.76 (Gen PPA Tariff, Mean 2.73) & 3.83 (RJ 4h) & $\frac{3.83 - 2.73}{2.73} = \mathbf{+40.3\%}$ (vs Standalone Gen PPA) \\
\bottomrule
\end{tabular}
}
\caption{Primary-source verified empirical benchmarking of LP model landed LCOE results against real-world Indian utility tender awards (2020--2025), splitting GUVNL into standalone capacity charge and landed RTC tariff components.}
\label{tab:empirical_benchmark}
\end{table}